within Examples;
model HeatingSystem
    extends .Modelica.Fluid.Examples.HeatingSystem;
end HeatingSystem;
