package Examples     extends .Modelica.Icons.Package;
    annotation(uses(Modelica(version = "4.0.0")));
end Examples;